QJ61BT11N

### 1. 국번 설정 스위치 (`STATION NO.` - 상단 2개)
국번을 직접 다이얼로 설정하도록 되어있음
0번의 경우 해당 베이스에 연결되어있는 CPU를 Master (Client)로 사용하고 1~64로 설정하는 경우 Slave (Server)로 사용하게 됨
그 외의 숫자는 오류가 발생

### 2. 전송 속도 및 모드 설정 스위치 (`MODE`)

16진수(0~F) 다이얼로, 통신 속도(Baud Rate)와 동작 상태(온라인/테스트 모드)를 결정합니다.

- **정상 운전 시 (온라인 모드):**
    - `0`: **156kbps** (가장 기본적이며 최장 1.2km까지 전송 가능)
    - `1`: **625kbps**
    - `2`: **2.5Mbps**
    - `3`: **5Mbps**
    - `4`: **10Mbps** (고속 통신, 최장 100m)
        
- **점검/진단 시:**
    - `5 ~ 9`: 회선 테스트 모드
    - `A ~ E`: 하드웨어 자체 테스트 모드
    - `F`: 설정 금지
![[Pasted image 20260921194309.png]]

### 단자 배열
![[Pasted image 20260921194527.png]]


| **핀 번호 JPG** | **단자 표기 PNG** | **신호 명칭**      | **배선 케이블 색상 (표준 CC-Link 전용 케이블 기준)** | **역할 및 설명**           |
| ------------ | ------------- | -------------- | ------------------------------------ | --------------------- |
| **1**        | **NC**        | Non-Connection | —                                    | 내부 미연결 단자 (비워둠)       |
| **3**        | **DA**        | Data A         | **청색 (Blue)**                        | 통신 차동 신호선 (+)         |
| **4**        | **SLD**       | Shield         | **케이블 편조 실드선**                       | 외부 노이즈 차폐용 실드 연결 단자   |
| **5**        | **DB**        | Data B         | **백색 (White)**                       | 통신 차동 신호선 (-)         |
| **6**        | **FG**        | Frame Ground   | **접지선 (녹색)**                         | 제어반 외함 접지 (D종 접지) 단자  |
| **7**        | **DG**        | Data Ground    | **황색 (Yellow)**                      | 신호 접지선 (통신 기준 전위 일치용) |