![[Pasted image 20261006100013.png]]


### 1. `L1, L2, L3` (주회로 AC 입력 전원)

- **역할**: 외부 차단기(MCCB/ELB)나 전자접촉기(MC)를 거쳐 **서보 앰프로 들어오는 교류 200V 입력 전원**입니다.
    
- **결선 방법**:
    
    - **단상 200V~240V 사용 시**: `L1`과 `L3`에만 전원선을 연결하고, **`L2`는 비워둡니다(오픈)**.
    - **3상 200V~240V 사용 시**: `L1`, `L2`, `L3`에 각각 3상을 1:1로 결선합니다.

### 2. `N-` 단자 (DC 마이너스 버스 라인)

- 서보 앰프 내부에서 교류(AC) 전원을 직류(DC)로 정류한 뒤 만들어지는 **고압 직류 링크(DC Bus)의 마이너스(-) 단자**입니다.
    
- **결선 방법**: 일반적인 단독 운전 환경에서는 **아무것도 연결하지 않고 완전히 비워둡니다.** (특수 옵션인 전원 회생 유닛 등을 연결할 때만 사용)

### 3. `P3, P4` 단자 (DC 리액터 전용 단자)

- **역할**: 고조파 억제 및 역률 개선을 위해 외장 직류 리액터(DC Reactor)를 장착할 때 사용하는 단자입니다.
    
- **기본 상태 (매우 중요)**:
    
    - 직류 리액터를 쓰지 않는 일반적인 환경에서는 **`P3`와 `P4` 사이가 단락바(금속 점퍼핀)로 서로 쇼트(연결)되어 있어야 합니다.**
        
    - 만약 이 두 단자가 서로 분리되어 열려(Open) 있으면, 내부 정류 회로의 직류 전원이 메인 인버터 회로로 넘어가지 못해 서보 앰프에 전원 저전압 알람이 뜨거나 동작하지 않습니다.