[[RS-485 pinout]]
## 기술적 특징

- **신호 방식 (Differential / 차동 신호 방식)**
    - 공통 접지선 기준이 아닌, **두 신호선($A$와 $B$, 또는 $D+$와 $D-$) 간의 전압 차이**를 측정하여 데이터(0과 1)를 판별
        
- **전압 레벨 (Differential Voltage)**
    - **논리 1 (Mark):** $V_A - V_B > +0.2\text{V}$ ($A$ 선 전압이 $B$ 선보다 높음)
    - **논리 0 (Space):** $V_A - V_B < -0.2\text{V}$ ($B$ 선 전압이 $A$ 선보다 높음)
    - _(두 선의 전압 차이가 $0.2\text{V}$ 이상일 때 데이터를 인식하므로 노이즈 마진이 뛰어남)_
        
- **통신 거리 및 속도**
    - **최대 통신 거리:** 약 **1,200m (4,000ft)** 내외 (통신 속도가 낮을수록 거리 연장 가능)
    - **전송 속도:** 짧은 거리에서는 최대 **10 Mbps** 수준 (거리와 속도는 반비례)
        
- **대표 커넥터 및 Pinout (주로 2선식 기준)**
    - 통일된 표준 커넥터는 없으나, 현장에서는 **터미널 블록(Screw Terminal)**, **RJ45**, 또는 DB9 (D-Sub 9핀)을 사용
    - **주요 Pinout (2선식):**
        - **Data+ ($A$ / $D+$):** Non-inverting 신호선
        - **Data- ($B$ / $D-$):** Inverting 신호선
        - **SG (Signal Ground):** 신호 접지선 _(장비 간 전위차 파손 방지용)_

## 장단점
- **장점:**
    - **다중 통신 지원 (Multi-drop Network):** 하나의 통신 버스 라인에 여러 장비(최대 32개~256개)를 병렬 연결 가능
    - **뛰어난 노이즈 내성 및 장거리 전송:** 차동 신호 방식을 사용하여 외부 전자기파(EMI) 노이즈에 강하며 최대 1.2km까지 전송 가능
        
- **단점:**
    - **반이중 통신 (Half-Duplex, 2선식 기준):** 동일한 선으로 송/수신을 번갈아 처리하므로 충돌 방지를 위한 통신 프로토콜(예: Modbus RTU 등 Master-Slave 구조) 제어가 필요
    - **배선 주의 사항 존재:** 데이터 반사(Reflection) 방지를 위한 **종단 저항($120\,\Omega$)** 설치 및 일직선 연결(**Daisy-Chain 토폴로지**) 준수 필요


## 주의사항

- **DB-9 커넥터 사용 시 매뉴얼 확인 필수**
    - RS-485 DB-9 포트는 제조사마다 핀 배치가 상이함.
    - 반드시 해당 장비 제조사의 매뉴얼(Pinout Map)을 확인 후 케이블을 결선해야 함.
        
- **종단 저항(Termination Resistor) 설치**
    - 장거리 전송 시 신호가 통신선 끝에서 반사(Reflection)되어 데이터를 교란하는 현상을 방지하기 위함.
    - 통신 버스의 양쪽 최외곽(맨 끝) 장치에 약 **$120\,\Omega$** 저항을 부착해야 함.
        
- **데이지 체인(Daisy-Chain) 토폴로지 준수**
    - 모든 장치는 일직선으로 이어서 연결(Daisy-Chain)해야 함.
    - T자형 분기나 Star 형상 배선 시 신호 반사 및 감쇄로 인한 통신 오류가 발생함.
        
- **차폐선(Shielded Cable) 및 신호 접지(SG) 연결**
    - 노이즈 차단을 위해 트위스트 페어 차폐선(Shielded Twisted Pair Cable) 사용을 권장함.
    - 장비 간 공통 전위차(Common Mode Voltage) 과다로 인한 소자 파손을 막기 위해 **SG(Signal Ground)** 선을 함께 연결하는 것이 안전함.

